= ADVIA 2120/2120i — 510(k) Substantial Equivalence Determination Decision Memorandum
:device-primary-di: 00630414237879
:document-type: 510k
:source-date: 2026-09-14
:toc: left
:toclevels: 2
:sectnums:

== A. 510(k) Number

K162977

== B. Purpose for Submission

To introduce hardware modifications to the previously cleared ADVIA®
2120/2120i Autoslide System to conform to the RoHS Directive, 2011/65EU
of the European Parliament.

== C. Manufacturer and Instrument Name

Siemens Healthcare Diagnostics Inc., ADVIA® 2120/2120i

== D. Type of Test or Tests Performed

Quantitative complete blood count with leukocyte differential and body
fluid analysis.

**Whole Blood:** WBC, RBC, Hgb, CN-Free Hgb, calculated Hgb, MCV, Hct,
MCH, MCHC, CHCM, RDW, HDW, CH, Plt, MPV, Neut (%/#), Lymph (%/#), Mono
(%/#), Eos (%/#), Baso (%/#), LUC (%/#), Retic (%/#), MCVg, MCVr, CHCMg,
CHCMr, CHg, CHr

**Body Fluids (Pleural, Peritoneal, and Peritoneal Dialysate):** Total
nucleated cell count (TNC) and red blood cell count (RBC)

**Cerebrospinal Fluid (CSF):** WBC, RBC, Neut (%/#), Lymph (%/#), Mono
(%/#), MN (%/#), and PMN (%/#)

== E. System Descriptions

=== 1. Device Description

The ADVIA 2120/2120i is a fully automated differential cell counter and
consists of an analytical module that aspirates, dilutes, and analyzes
whole blood samples; an autosampler that automatically mixes,
identifies, and presents samples for processing; a computer workstation
that controls the instrument, provides primary user interface with the
instrument and manages the data produced by the instrument; and a
printer that optionally generates reports based on the instrument
results.

=== 2. Principles of Operation

==== WBC Count

The whole blood sample is mixed with ADVIA 120/2120/2120i BASO reagent
that contains acid and surfactant. The red blood cells are hemolyzed,
and the white blood cells are then analyzed using two-angle laser light
scatter signals.

==== Red Blood Cell and Platelet Counts

Red blood cells and platelets are analyzed by a single optical cytometer
after appropriate dilution of the blood sample with ADVIA
120/2120/2120i RBC/PLT reagent (CBC TIMEPAC). The red blood cells are
isovolumetrically sphered and lightly fixed to preserve the spherical
shape. Red cells and platelets are counted from the signals from a
common detector with two different gain settings.

==== Red Blood Cell and Platelet Size

Simultaneous measurement of laser light scattered at two different
angular intervals is used to determine the size of red blood cells and
platelets.

==== Hemoglobin

The hemoglobin method employs a modification of the manual
cyanmethemoglobin method.

==== WBC Differential (DIFF) Method

The ADVIA 2120/2120i utilizes the Peroxidase and Basophil/Lobularity
methods to quantitatively measure neutrophils, lymphocytes, monocytes,
eosinophils, large unstained cells, and basophils. With the Peroxidase
method, leukocytes are classified by the characteristic properties
exhibited by cell-specific constituents when treated with cytochemical
stains. With the Basophil/Lobularity method, red blood cells are
hemolyzed and the cytoplasm is stripped from all white blood cells
except basophils, and the sample is analyzed by two-angle laser light
scattering detection using a laser diode. White cells are classified
into three categories: basophils, mononuclear (MN) cells, and
polymorphonuclear (PMN) cells.

==== Reticulocyte Count and Size

The ADVIA 120/2120/2120i autoRETIC reagent isovolumetrically spheres the
erythroid cells and stains cellular RNA. Low-angle laser light scatter,
high-angle laser light scatter, and absorption characteristics of all
cells are counted and measured. Absorption data classify each cell as a
reticulocyte or mature red blood cell based on RNA content. Sizing uses
simultaneous measurement of laser light scattered at two different
angular intervals.

==== Cerebrospinal Fluid (CSF) Method

The CSF sample is mixed with ADVIA 120/2120/2120i CSF reagent, which
spheres and fixes the cells. After a minimum 4-minute to 4-hour
incubation period, the prepared sample is aspirated directly into the
ADVIA 120/2120/2120i system. Cells are detected and enumerated based on
light scatter and absorbance measurements using the ADVIA 120/2120/2120i
laser optics. Reportable parameters are WBC and RBC counts along with
absolute and percentage counts for neutrophils, lymphocytes, monocytes,
polymorphonuclear (PMN), and mononuclear (MN) cells.

==== Body Fluid Method

The ADVIA 2120/2120i Body Fluid Application uses the
Basophil/Lobularity and RBC/Plt channels to enumerate the total
nucleated (TNC) and RBC counts. The TNC count is derived from the
Basophil/Lobularity channel; the ADVIA 120/2120/2120i BASO reagent
contains surfactant and phthalic acid which, under low heat in the Baso
channel reaction chamber, lyses RBCs and strips the cytoplasmic
membrane from all leukocytes except basophils. The RBC count is derived
from the RBC/Plt channel using the ADVIA 120/2120/2120i RBC/Plt reagent,
which spheres and fixes the RBCs.

=== 3. Modes of Operation

Data transmission to a computer, webserver, or mobile device: *Yes*. +
Wireless transmission: *No*.

=== 4. Specimen Identification

Sample identification is performed by manual entry, scanning with a
barcode reader, automatic incremental numbering, and rack/position
numbering in the autosampler mode.

=== 5. Specimen Sampling and Handling

Body fluid and whole blood samples must be manually mixed by gentle
inversion when analyzed in the manual open tube and manual closed tube
modes.

Whole blood samples aspirated in the automated closed tube mode are
automatically mixed: the automated closed tube sampler rotates first to
45° then to 135°, staying at each orientation for a minimum of 0.6
seconds and a maximum of 15 seconds, with 25 mixer-cycles required
before aspiration. Fully mixed samples with a dwell over 15 seconds
require an additional 20 mixer cycles before aspiration; if a dwell
exceeds 5 minutes, samples must be mixed again for 45 cycles before
aspiration.

=== 6. Calibration

The system must be calibrated for all parameters except %Retic. The
ADVIA SETpoint Calibrator is recommended.

=== 7. Quality Control

ADVIA TESTpoint Hematology Controls are the recommended assayed quality
controls. Quality controls should be assayed at an interval selected by
the laboratory, after a change in reagent lot number, and after
replacement of any analytical module part or component that may affect
analytical performance.

=== 8. Software

FDA has reviewed applicant's Hazard Analysis and Software Development
processes for this line of product types: *Yes*. The Hazard Analysis
and Software Development processes were reviewed in premarket
notification K102644.

== F. Regulatory Information

. Regulation section: 21 CFR § 864.5220, Automated differential cell counter
. Classification: Class II
. Product code: GKZ, Counter, Differential Cell
. Panel: Hematology (81)

== G. Intended Use

=== 1. Indication(s) for Use

The ADVIA 2120/2120i with autoslide are quantitative, automated
hematology analyzers that provide the following information for in
vitro diagnostic use in clinical laboratories:

* A complete blood count (CBC) consisting of WBC, RBC, Hgb, CN-Free Hgb,
  Calculated Hgb, MCV, Hct, MCH, MCHC, CHCM, RDW, HDW, CH, Plt, MPV
* A leukocyte differential count consisting of: Neut (%/#), Lymph (%/#),
  Mono (%/#), Eos (%/#), Baso (%/#), LUC (%/#)
* A reticulocyte analysis consisting of Retic (%/#), MCVg, MCVr, CHCMg,
  CHCMr, CHg, CHr
* A nucleated red blood cell count consisting of NRBC (%/#)
* Enumeration of the total nucleated (TNC) count and RBC count for
  pleural, peritoneal, or peritoneal dialysis (PD) specimens

NOTE: Above measurands are determined (in whole blood, pleural,
peritoneal, or peritoneal dialysis specimens) with K2 and/or K3 EDTA
anti-coagulants.

* Quantitative determination of blood cells in Cerebrospinal Fluid (CSF)
  consisting of WBC, RBC, Neut (%/#), Lymph (%/#), Mono (%/#), MN (%/#),
  PMN (%/#)

In addition, the system provides the added capability to automatically
prepare and stain high quality blood smears on a glass microscope
slide.

=== 2. Special Conditions for Use Statement(s)

For prescription use only.

== H. Substantial Equivalence Information

=== 1. Predicate Device Name(s) and 510(k) Numbers

ADVIA® 2120/2120i Hematology Auto-Analyzers (K102644)

=== 2. Comparison with Predicate Device

.Similarities
[cols="1,2,1", options="header"]
|===
| Item | Device | Predicate
| Intended Use | Quantitative, automated hematology analyzer for in vitro diagnostic use in clinical laboratories (CBC, leukocyte differential, reticulocyte analysis, NRBC count, body fluid TNC/RBC enumeration, CSF analysis, automated blood smear prep/staining) | Same
| Throughput | 120 samples/hour | Same
| Sample type(s) | Whole blood, pleural, peritoneal, or peritoneal dialysis fluid collected in K2EDTA and K3EDTA | Same
| Sample volume | 175 µL | Same
| Sampling modes | Manual open tube sampler (MOTS), Manual closed tube sampler (MCTS), Automated closed tube sampler (ACTS) | Same
| Reagents | CBC TIMEPAC, CN-Free CBC TIMEPAC, DIFF TIMEPAC, autoRetic, EZ KLEEN, SHEATH/RINSE | Same
| Calibrators | ADVIA OPTIpoint, ADVIA SETpoint | Same
| Quality controls | ADVIA TESTpoint (Low/Normal/High/Retic Low/Retic High/3-in-1 Abnormal1/3-in-1 Normal/3-in-1 Abnormal2) | Same
|===

.Differences (selected — full board-level comparison in source document)
[cols="1,2,2", options="header"]
|===
| Item | Device | Predicate
| Signal Processor PCB | New VHDL implementation of signal processing and monitor/keyboard interface design; no onboard software | Existing non-RoHS compliant Signal Processing PCB; no onboard software
| Autosampler Control PCB (DAA) | New VHDL implementation of former discrete components, includes SMC4 motor control; no change to predicate software | Dropped-in SMC4 motor controller; onboard motion control software for 80186 (CPU)
| Autosampler Control PCB (SAA) | New VHDL implementation of former discrete components, includes SMC4 motor control | Dropped-in SMC4 motor controller; onboard motion control software for 80186 (CPU)
| Dual Servo Pump | New VHDL implementation of former discrete components; uses original software | Uses original software
| Valve Driver Board | New VHDL implementation of former discrete components; uses original software | Uses original software
| Other boards (Reference preAmplifier, PreAmp Power Supply, Laser Diode Driver 1, Parallel Node, HGB Interface, Perox Optics Scrambler, Sensor Amplifier, Rack Sensor LED, Indicator Assy DAA/SAA, I/O Q I/O PCBA, CAN Scrambler, Baso Optics Scrambler, Pneu Valve Scrambler Board, UFC Illumination Board, Switch Panel Interface, ID Reader Interface, UFC Valve Scrambler PCB) | No onboard software or firmware; minor RoHS component changes | No onboard software/firmware; contain some non-RoHS compliant components
|===

== I. Special Control/Guidance Document Referenced

* CLSI EP05-A3, Evaluation of Precision Performance of Quantitative
  Measurement Methods; Approved Guideline - Third Edition
* CLSI EP15-A3, User Verification of Precision and Estimation of Bias;
  Approved Guideline - Third Edition
* CLSI EP09-A3, Measuring Procedure Comparison and Bias Estimation Using
  Patient Samples; Approved Guideline - Third Edition
* CLSI EP17-A2, Evaluation of Detection Capability for Clinical
  Laboratory Measurement Procedures; Approved Guideline - Second Edition
* ISO 14971, Medical Devices - Application of Risk Management to
  Medical Devices

== J. Performance Characteristics

=== 1. Analytical Performance

==== a. Method Comparison

To assess the performance of the ADVIA 2120i® RoHS/REACH compliant
system compared to the ADVIA 2120i® (K102644), 110 whole blood samples,
40 cerebrospinal (CSF) samples, and 40 body fluid (BF) samples were
analyzed on four different system configurations. Configurations 2 and
4 consisted of the candidate device; configurations 1 and 3 consisted
of the predicate device, ADVIA 2120i (K102644).

.Device Configurations
[cols="1,1,1,1", options="header"]
|===
| | Configuration 1 (Predicate) | Configuration 2 (Candidate) | Configuration 3 (Predicate) / Configuration 4 (Candidate)
| Reagent | Cyanide-free CBC TIMEPAC | Cyanide-free CBC TIMEPAC | Cyanide containing CBC TIMEPAC (both)
| Autosampler | Dual aspirate | Dual aspirate | Single aspirate (both)
|===

.Whole Blood Method Comparison — All Sites
[cols="1,1,1,1,1,1", options="header"]
|===
| Parameter | Correlation Coefficient | Slope | Intercept | Mean (Predicate) | Mean (Candidate)
| WBC (x10³/µL) | 0.999 | 0.99 | -0.01 | 10.66 | 10.55
| RBC (x10⁶/µL) | 0.996 | 0.99 | 0.04 | 3.38 | 3.37
| Hgb (g/dL) | 0.999 | 0.97 | 0.0 | 10.2 | 10.2
| MCV (fL) | 0.993 | 0.99 | 0.9 | 93.3 | 93.2
| CHCM (g/dL) | 0.981 | 0.97 | 1.2 | 32.0 | 32.1
| RDW (%) | 0.997 | 0.99 | 0.1 | 16.2 | 16.1
| HDW (g/dL) | 0.981 | 0.99 | 0.0 | 2.97 | 2.90
| Plt (x10³/µL) | 0.997 | 1.00 | -1.0 | 182 | 184
| MPV (fL) | 0.902 | 0.99 | -0.4 | 9.2 | 9.7
| Neut % | 0.991 | 1.02 | -1.9 | 65.6 | 65.1
| Lymph % | 0.981 | 1.03 | -0.2 | 19.9 | 20.3
| Mono % | 0.920 | 1.10 | -0.5 | 6.8 | 6.9
| Eos % | 0.947 | 0.96 | -0.2 | 2.3 | 2.1
| Baso % | 0.884 | 1.00 | 0.0 | 0.8 | 0.8
| LUC % | 0.988 | 1.00 | 0.2 | 4.7 | 5.0
| Retic % | 0.966 | 1.17 | -0.1 | 2.1 | 2.4
| CHr (pg) | 0.950 | 1.02 | -0.7 | 31.7 | 31.6
| NRBC % | 0.996 | 1.10 | -0.5 | 14.2 | 13.7
|===

.CSF Method Comparison — All Sites
[cols="1,1,1,1,1,1", options="header"]
|===
| Parameter | Correlation Coefficient | Slope | Intercept | Mean (Predicate) | Mean (Candidate)
| WBC (cells/µL) | 0.999 | 0.93 | 1.3 | 83 | 78
| RBC (cells/µL) | 0.999 | 1.07 | -4.1 | 455 | 482
| Neut % | 0.960 | 0.83 | 3.9 | 27.7 | 26.7
| Lymph % | 0.960 | 0.96 | 1.1 | 53.9 | 52.6
| Mono % | 0.901 | 0.98 | 2.1 | 17.7 | 19.5
| MN % | 0.958 | 0.85 | 11.2 | 71.6 | 72.1
| PMN % | 0.958 | 0.85 | 3.7 | 28.4 | 27.9
|===

.Body Fluid Method Comparison — All Sites
[cols="1,1,1,1,1,1", options="header"]
|===
| Parameter | Correlation Coefficient | Slope | Intercept | Mean (Predicate) | Mean (Candidate)
| TNC (cells/µL) | 0.999 | 1.03 | -18 | 916 | 924
| RBC (x10³/µL) | 0.998 | 0.96 | 12 | 377 | 375
|===

==== b. Precision/Reproducibility

Within-run (repeatability) imprecision was assessed on normal and
pathological whole blood samples in autosampler (AS), manual closed
tube sampler (MCT), and manual open tube sampler (MOT) modes, with at
least 30 replicates per sample. All results for each whole blood
parameter were within the predefined acceptance criteria for SD or %CV.
Within-run imprecision of CSF was evaluated in MOT mode; body fluids
were analyzed in MOT and MCT modes, also within predefined acceptance
criteria.

.Whole Blood Precision — Configuration 2 (Candidate, dual aspirate, cyanide-free)
[cols="1,1,1,1,1,1,1,1,1,1", options="header"]
|===
| Parameter | AS Mean | AS SD | AS %CV | MCT Mean | MCT SD | MCT %CV | MOT Mean | MOT SD | MOT %CV
| WBC P (x10³/µL) | 4.51 | 0.12 | 2.72 | 4.28 | 0.10 | 2.42 | 4.40 | 0.13 | 2.92
| WBC B (x10³/µL) | 4.43 | 0.09 | 2.01 | 4.31 | 0.10 | 2.28 | 4.51 | 0.13 | 2.94
| RBC (x10⁶/µL) | 4.55 | 0.02 | 0.53 | 4.58 | 0.03 | 0.74 | 4.71 | 0.04 | 0.89
| Hgb (g/dL) | 13.4 | 0.07 | 0.55 | 13.3 | 0.09 | 0.64 | 13.8 | 0.09 | 0.68
| MCV (fL) | 88.9 | 0.07 | 0.08 | 90.1 | 0.15 | 0.16 | 86.5 | 0.12 | 0.14
| CHCM (g/dL) | 33.0 | 0.04 | 0.11 | 32.1 | 0.07 | 0.22 | 34.3 | 0.07 | 0.21
| RDW (%) | 14.9 | 0.08 | 0.53 | 14.9 | 0.06 | 0.38 | 14.9 | 0.06 | 0.38
| HDW (g/dL) | 2.47 | 0.01 | 0.53 | 2.41 | 0.01 | 0.47 | 2.48 | 0.01 | 0.47
| Plt (x10³/µL) | 277 | 7.34 | 2.65 | 281 | 6.58 | 2.34 | 286 | 8.30 | 2.91
| Neut % | 45.4 | 0.94 | 2.08 | 45.6 | 0.80 | 1.76 | 47.4 | 0.85 | 1.79
| Lymph % | 40.0 | 0.89 | 2.23 | 39.8 | 1.01 | 2.55 | 38.7 | 1.14 | 2.95
| Mono % | 9.5 | 0.86 | 9.06 | 9.6 | 0.58 | 6.07 | 9.3 | 0.58 | 6.23
| Eos % | 2.8 | 0.29 | 10.58 | 2.7 | 0.20 | 7.49 | 2.7 | 0.26 | 9.77
| LUC % | 1.9 | 0.21 | 10.95 | 1.8 | 0.30 | 16.35 | 1.4 | 0.20 | 14.7
| Baso % | 0.5 | 0.13 | 26.88 | 0.5 | 0.13 | 26.66 | 0.7 | 0.15 | 23.21
| Retic % | 1.2 | 0.10 | 8.53 | 1.2 | 0.08 | 6.57 | 0.7 | 0.07 | 9.69
| MPV | 7.8 | 0.11 | 1.41 | 8.0 | 0.13 | 1.59 | 8.8 | 0.11 | 1.28
|===

.Whole Blood Precision — Configuration 4 (Candidate, single aspirate, cyanide containing)
[cols="1,1,1,1,1,1,1,1,1,1", options="header"]
|===
| Parameter | AS Mean | AS SD | AS %CV | MCT Mean | MCT SD | MCT %CV | MOT Mean | MOT SD | MOT %CV
| WBC P (x10³/µL) | 6.18 | 0.11 | 1.71 | 7.57 | 0.20 | 2.58 | 7.27 | 0.15 | 2.03
| WBC B (x10³/µL) | 5.69 | 0.10 | 1.68 | 7.38 | 0.15 | 2.07 | 6.99 | 0.13 | 1.87
| RBC (x10⁶/µL) | 5.03 | 0.04 | 0.74 | 4.94 | 0.03 | 0.69 | 5.06 | 0.04 | 0.80
| Hgb (g/dL) | 14.9 | 0.07 | 0.48 | 16.4 | 0.09 | 0.55 | 16.7 | 0.12 | 0.72
| MCV (fL) | 87.2 | 0.23 | 0.26 | 93.3 | 0.07 | 0.08 | 92.7 | 0.12 | 0.13
| CHCM (g/dL) | 33.4 | 0.12 | 0.36 | 35.0 | 0.05 | 0.15 | 35.3 | 0.04 | 0.13
| RDW (%) | 12.9 | 0.11 | 0.83 | 13.0 | 0.08 | 0.64 | 13.0 | 0.11 | 0.83
| HDW (g/dL) | 2.34 | 0.01 | 0.61 | 2.54 | 0.01 | 0.46 | 2.56 | 0.01 | 0.42
| Plt (x10³/µL) | 231 | 5.78 | 2.50 | 244 | 5.66 | 2.32 | 259 | 7.09 | 2.74
| Neut % | 56.4 | 0.60 | 1.07 | 60.8 | 0.63 | 1.03 | 60.5 | 0.59 | 0.98
| Lymph % | 27.8 | 0.70 | 2.52 | 25.9 | 0.68 | 2.61 | 25.7 | 0.58 | 2.27
| Mono % | 7.6 | 0.38 | 5.08 | 6.3 | 0.34 | 5.43 | 6.4 | 0.40 | 6.29
| Eos % | 6.0 | 0.25 | 4.16 | 3.1 | 0.24 | 7.83 | 3.2 | 0.23 | 7.27
| LUC % | 1.6 | 0.19 | 11.80 | 3.3 | 0.34 | 10.34 | 3.5 | 0.29 | 8.22
| Baso % | 0.6 | 0.09 | 16.37 | 0.8 | 0.10 | 12.37 | 0.8 | 0.11 | 14.40
| Retic % | 1.5 | 0.05 | 3.69 | 0.8 | 0.05 | 6.00 | 0.9 | 0.06 | 6.82
| MPV | 10.4 | 0.14 | 1.30 | 9.0 | 0.13 | 1.39 | 8.9 | 0.09 | 1.07
|===

.Abnormal Whole Blood Precision (selected parameters)
[cols="1,1,1,1,1,1,1", options="header"]
|===
| Level / Mode | Parameter | Config 2 Mean | Config 2 SD | Config 2 %CV | Config 4 Mean | Config 4 %CV
| Low, AS | WBC (x10³/µL) | 0.85 | 0.10 | 11.8 | 1.02 | 9.9
| Low, AS | RBC (x10⁶/µL) | 2.15 | 0.01 | 0.6 | 2.19 | 0.8
| Low, AS | Hgb (g/dL) | 6.5 | 0.05 | 0.8 | 6.5 | 0.8
| Low, AS | Plt (x10³/µL) | 39 | 1.7 | 4.5 | 36 | 4.4
| High, AS | WBC (x10³/µL) | 373.13 | 8.63 | 2.3 | 381.23 | 2.3
| High, AS | RBC (x10⁶/µL) | 7.04 | 0.07 | 1.0 | 7.13 | 0.8
| High, AS | Hgb (g/dL) | 21.5 | 0.17 | 0.8 | 22.0 | 0.7
| High, AS | Plt (x10³/µL) | 3470 | 69.5 | 2.0 | 3221 | 1.9
|===

.CSF Precision — Manual Open-Tube (MOT), n=30
[cols="1,1,1,1,1,1,1", options="header"]
|===
| Parameter | Config 2 Mean | Config 2 SD | Config 2 %CV | Config 4 Mean | Config 4 SD | Config 4 %CV
| WBC (cells/µL) | 104 | 4.12 | 3.97 | 99 | 4.83 | 4.88
| RBC (cells/µL) | 199 | 7.60 | 3.82 | 225 | 7.38 | 3.28
| MN % | 48 | 3.62 | 7.59 | 49 | 4.05 | 8.23
| PMN % | 56 | 2.90 | 5.17 | 50 | 3.58 | 7.20
|===

.Body Fluid Precision, n=30
[cols="1,1,1,1,1,1,1,1,1", options="header"]
|===
| Parameter | MOT Config2 Mean | MOT Config2 %CV | MOT Config4 Mean | MOT Config4 %CV | MCT Config2 Mean | MCT Config2 %CV | MCT Config4 Mean | MCT Config4 %CV
| TNC (cells/µL) | 1626.30 | 2.67 | 1270.82 | 3.03 | 4.31 | 1.92 | 1302.04 | 4.42
| RBC (x10³/µL) | 76.27 | 3.68 | 59.20 | 4.11 | 4.58 | 0.76 | 58.31 | 4.06
|===

For within-device imprecision, three levels of ADVIA TESTpoint 3-in-1
Controls (Abnormal 1, Abnormal 2, Normal) and two levels of CSF Controls
(Level 1 and Level 2) were analyzed over 28 days, two runs per day and
two replicates per run. All results were within the predefined
acceptance criteria for SD or %CV.

==== c. Linearity

Linear ranges for WBC, RBC, Hgb, PLT, and %Retic were established by
testing two different sample sets (with wide overlap) prepared by
diluting FDA-cleared commercially available linearity materials to
span the analytical measuring range (AMR). Linear ranges for CSF RBC
and body fluid (BF) RBC parameters were established by testing diluted
samples prepared from anticoagulated whole blood. All results were
within the predefined acceptance criteria.

[cols="1,1", options="header"]
|===
| Parameter | Analytical Measuring Range
| WBC (x10³/µL) | 0.02–400
| RBC (x10⁶/µL) | 0.0–7.0
| HGB (g/dL) | 0–22.5
| CN-Free HGB (g/dL) | 1–22.5
| %Retic | 0.2–24.5
| PLT (x10³/µL) | 5–3500
| CSF WBC (cells/µL) | 0–50
| CSF RBC (cells/µL) | 0–1500
| BF TNC (x10³/µL) | 0.02–400
| BF RBC (x10⁶/µL) | 0.01–6.76
|===

==== d. Carryover

Carryover studies for WBC, RBC, HGB, and PLT were conducted using
pooled whole blood as high target value (HTV) samples and plasma as low
target value (LTV) samples, aspirating a HTV sample in triplicate
followed by triplicate analysis of plasma-based LTV samples:

`% Carryover = (LTV1 – LTV3)/(HTV3 – LTV3) x 100`

Results were within the predefined specification of ≤ 1.0% for WBC,
RBC, HGB, and PLT in the autosampler, manual-open, and manual-closed
tube modes.

== K. Proposed Labeling

The labeling is sufficient and satisfies the requirements of 21 CFR
Part 809.10.

== L. Conclusion

The submitted information in this premarket notification is complete
and supports a substantial equivalence decision.

'''

[NOTE]
====
Source: FDA 510(k) Substantial Equivalence Determination Decision
Memorandum, K162977, ADVIA 2120/2120i (Siemens Healthcare Diagnostics
Inc.). Retrieved 2026-09-14. This is a U.S. federal government
regulatory record and is in the public domain; reproduced here in full
for DeX record population per repository conventions.

Note the shape of this document differs slightly from the
"DECISION SUMMARY" template used for reagent/assay devices elsewhere in
this repository — this is a "DECISION MEMORANDUM" for an
instrument-only submission (sections A–L rather than A–R), reflecting
that this device is a hardware/software modification to a previously
cleared analyzer platform rather than a new assay.
====
